actor {
  public func greet(name : Text) : async Text {
    return "Hello, " # name # "! See you at Motoko Bootcamp.";
  };
};
